|Property Name                                          |Expected Value                                                            |Engine Value          |Percent Error                                  |Notes                                      |
|---                                                    |---                                                                       |---                   |---                                            |---                                        |
|Carina-Pressure(cmH2O)                                 |[1033.2, 1034.2] @cite guyton2006medical                                  |Maximum of 1033.6     |<span class="success">Within bounds</span>     |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|Carina-Pressure(cmH2O)                                 |[1032.2, 1033.2] @cite guyton2006medical                                  |Minimum of 1032.8     |<span class="success">Within bounds</span>     |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|Carina-Oxygen-PartialPressure(mmHg)                    |[149.0 @cite Levitzky2013pulmonary, 160.0 @cite silverthorn2013human]     |Maximum of 159.6      |<span class="success">Within bounds</span>     |                                           |
|Carina-Oxygen-PartialPressure(mmHg)                    |120.0 @cite Levitzky2013pulmonary                                         |Minimum of 131.6      |<span class="success">9.6%</span>              |                                           |
|Carina-CarbonDioxide-PartialPressure(mmHg)             |[27.0, 43.0] @cite Levitzky2013pulmonary                                  |Maximum of 26.1       |<span class="success">-3.2%</span>             |                                           |
|Carina-CarbonDioxide-PartialPressure(mmHg)             |[0.235 @cite silverthorn2013human, 0.3 @cite Levitzky2013pulmonary]       |Minimum of 0.307      |<span class="success">2.5%</span>              |                                           |
|LeftPleuralCavity-Pressure(cmH2O)                      |1028.2 @cite guyton2006medical                                            |Maximum of 1022.2     |<span class="success">-0.6%</span>             |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|LeftPleuralCavity-Pressure(cmH2O)                      |1025.7 @cite guyton2006medical                                            |Minimum of 1017.0     |<span class="success">-0.8%</span>             |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|RightPleuralCavity-Pressure(cmH2O)                     |1028.2 @cite guyton2006medical                                            |Maximum of 1022.2     |<span class="success">-0.6%</span>             |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|RightPleuralCavity-Pressure(cmH2O)                     |1025.7 @cite guyton2006medical                                            |Minimum of 1017.0     |<span class="success">-0.8%</span>             |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|PulmonaryLungs-Volume(L/kg)                            |0.030 @cite Levitzky2013pulmonary                                         |Minimum of 0.0305     |<span class="success">1.8%</span>              |                                           |
|PulmonaryLungs-Volume(L/kg)                            |0.037 @cite Levitzky2013pulmonary                                         |Maximum of 0.0370     |<span class="success">-0%</span>               |                                           |
|LeftLungPulmonary-Pressure(cmH2O)                      |[1034.0, 1038.2] @cite otis1947measurement                                |Maximum of 1033.7     |<span class="success">-0%</span>               |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|LeftLungPulmonary-Pressure(cmH2O)                      |[1028.2, 1032.4] @cite otis1947measurement                                |Minimum of 1032.8     |<span class="success">0%</span>                |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|RightLungPulmonary-Pressure(cmH2O)                     |[1034.0, 1038.2] @cite otis1947measurement                                |Maximum of 1033.7     |<span class="success">-0%</span>               |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|RightLungPulmonary-Pressure(cmH2O)                     |[1028.2, 1032.4] @cite otis1947measurement                                |Minimum of 1032.8     |<span class="success">0%</span>                |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|LeftAlveoli-Volume(L/kg)                               |0.0126 @cite Levitzky2013pulmonary                                        |Minimum of 0.0129     |<span class="success">2%</span>                |                                           |
|LeftAlveoli-Volume(L/kg)                               |0.0158 @cite Levitzky2013pulmonary                                        |Maximum of 0.0152     |<span class="success">-3.8%</span>             |                                           |
|LeftAlveoli-Pressure(cmH2O)                            |[1034.0, 1038.2] @cite otis1947measurement                                |Maximum of 1033.7     |<span class="success">-0%</span>               |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|LeftAlveoli-Pressure(cmH2O)                            |[1028.2, 1032.4] @cite otis1947measurement                                |Minimum of 1032.8     |<span class="success">0%</span>                |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|LeftAlveoli-Oxygen-PartialPressure(mmHg)               |[98.0 @cite silverthorn2013human, 104.0 @cite Levitzky2013pulmonary]      |Mean of 118.2         |<span class="warning">13.7%</span>             |                                           |
|LeftAlveoli-CarbonDioxide-PartialPressure(mmHg)        |[40.0 @cite silverthorn2013human, 54.4 @cite lloyd1958relation]           |Mean of 38.9          |<span class="success">-2.6%</span>             |                                           |
|RightAlveoli-Volume(L/kg)                              |0.0154 @cite Levitzky2013pulmonary                                        |Minimum of 0.0137     |<span class="warning">-11.3%</span>            |                                           |
|RightAlveoli-Volume(L/kg)                              |0.0193 @cite Levitzky2013pulmonary                                        |Maximum of 0.0160     |<span class="warning">-17.1%</span>            |                                           |
|RightAlveoli-Pressure(cmH2O)                           |[1034.0, 1038.2] @cite otis1947measurement                                |Maximum of 1033.7     |<span class="success">-0%</span>               |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|RightAlveoli-Pressure(cmH2O)                           |[1028.2, 1032.4] @cite otis1947measurement                                |Minimum of 1032.8     |<span class="success">0%</span>                |Assume  P<sub>atm</sub> = 1033.2 cmH2O     |
|RightAlveoli-Oxygen-PartialPressure(mmHg)              |[98.0 @cite silverthorn2013human, 104.0 @cite Levitzky2013pulmonary]      |Mean of 116.1         |<span class="warning">11.6%</span>             |                                           |
|RightAlveoli-CarbonDioxide-PartialPressure(mmHg)       |[40.0 @cite silverthorn2013human, 54.4 @cite lloyd1958relation]           |Mean of 39.7          |<span class="success">-0.7%</span>             |                                           |
|LeftDeadSpace-Volume(L/kg)                             |0.00090 @cite Levitzky2013pulmonary                                       |Mean of 0.00234       |<span class="danger">159.6%</span>             |                                           |
|LeftDeadSpace-Oxygen-PartialPressure(mmHg)             |[104.0, 149.0] @cite Levitzky2013pulmonary                                |Mean of 137.7         |<span class="success">Within bounds</span>     |                                           |
|LeftDeadSpace-CarbonDioxide-PartialPressure(mmHg)      |[0.03, 40.0] @cite Levitzky2013pulmonary                                  |Mean of 20.8          |<span class="success">Within bounds</span>     |                                           |
|RightDeadSpace-Volume(L/kg)                            |0.0011 @cite Levitzky2013pulmonary                                        |Mean of 0.00234       |<span class="danger">112.5%</span>             |                                           |
|RightDeadSpace-Oxygen-PartialPressure(mmHg)            |[104.0, 149.0] @cite Levitzky2013pulmonary                                |Mean of 136.7         |<span class="success">Within bounds</span>     |                                           |
|RightDeadSpace-CarbonDioxide-PartialPressure(mmHg)     |[0.03, 40.0] @cite Levitzky2013pulmonary                                  |Mean of 21.1          |<span class="success">Within bounds</span>     |                                           |
